# Treppenhaus unten: Präsenzsteuerung über AKS Kanal J

Stand: 12.11.2026. Auf Nutzerwunsch im geöffneten ETS-Projekt eingerichtet.

| Gruppenadresse | Funktion | Verknüpfte Objekte |
|---|---|---|
| `1/4/10` | Treppenhaus unten Licht Schalten | Raumcontroller `1.1.29` KO 133, PM 1 Schalten 1 → AKS `1.1.3` KO 109, Kanal J Schalten EIN/AUS |
| `1/4/11` | Treppenhaus unten Licht Status | AKS `1.1.3` KO 116, Kanal J Status → Raumcontroller `1.1.29` KO 125, PM 1 Aktorstatus |

Kanal J war bereits als „Licht Treppenhaus unten“ eingerichtet und noch ohne Gruppenadressverknüpfungen. PM 1 war bereits aktiv. Die bestehenden Präsenz-, Helligkeits- und Zeitparameter wurden beibehalten. Die bisher dokumentierte Stilllegung der Treppenhaus-Lichtverknüpfung ist damit im Projekt aufgehoben.

Die partiellen Downloads des Raumcontrollers und des AKS wurden jeweils mit „Abgeschlossen“ bestätigt. Eine physische Prüfung durch Bewegung und Beobachtung der Leuchte sowie ein Telegrammnachweis stehen noch aus.

Bestehende ETS-Importdateien wurden nicht als aktueller Projektexport ausgegeben.
